# Hazard log

Scope: hazards to her, the woman using ReproSense, from the app as it stands on `docs/safety-case` at `8218060` (PR #40 is already merged there, as `109e553`). The demo uses synthetic data only.

**Status update, 7 Nov night (senior-judge rescore).** The table below is still the snapshot at `8218060`. Since then:
- Issue #65 is routed: PR #71 merged (`fed926d`). PR #79 merged (`c03ce60`): "severe bleeding" wordings also count as the
  heavy half of RF1. Both rows are in `CHANGE_LOG.md`.
- Merged the same night: #83 (the crisis path keeps other red flags on Patterns and in the check-in reply; the log form
  reopens the day's entry: actions 5 and 6), #84 and #90 (lab ranges, flags and "<5": note 4; the server sets the
  stored flag). The table rows below now say what was fixed and what remains.
- Still open for gate G2: #86 (the diagnostic guard's Arabic and hedged-English gaps, and the urgent citations) and #82
  (A4e wording). Those hazards stay open until they merge.

| Hazard | Cause | Current control | Residual risk | Owner | Next action |
| --- | --- | --- | --- | --- | --- |
| **Missed red flag** | **In the app:** a red flag fires only on signs she ticks in the log. Paired signs must be in the same day's entry. Most red-flag signs (fainting, fever, sudden severe pain, severe abdominal pain, reduced baby movements, severe headache, vision changes, bleeding) sit in the folded "More symptoms" list (`apps/web/src/lib/vocab.ts`). Only dizziness, flooding and the flow choice are on the main form. Any flow, spotting included, counts as bleeding for RF3 and RF5.<br>Fixed 7 Nov (#83): the log form reopens her saved entry for the day, so a second save in the app adds to the first and heavy flow plus later dizziness raises RF1 (`e2e/hazards.spec.ts`). The server still replaces her app row for the day, so another client (a second tab, the phone app) can drop the first save's signs; the root fix builds the day from all rows (`engine.py`, gate G2).<br>Her free-text note is read for signs only if she taps "Read note" and keeps the result. A note saved without that is stored, but the rules never see it.<br>The free-text helper (`backend/app/api/patient.py:parse_note`) turns a severe headache into plain "headache". It has no words for sudden severe pain, fewer baby movements, vision changes or plain "bleeding". In Arabic it has none for fever or fainting.<br>The log has no option for leaking fluid, sudden swelling, chest pain, breathlessness or one swollen leg.<br>Changed 19 Nov (QUESTIONS #49 R4, G2 pending): RF5 and RF6 now count a severe headache, a vision change or sudden swelling each on its own, and RF5 counts fever. Still open with the advisor: fluid leak, pain below the ribs and vomiting (RF5), clot and sepsis signs (RF6), which have no log option. RF2 needs a possible pregnancy or a fever (QUESTIONS #49 R2, #53).<br>Her life stage is set once, at sign-up (`backend/app/api/demo.py:signup`). `PATCH /v1/me` (`patient.py:update_me`) changes only discreet, language and onboarded. So a pregnancy that starts after she joins never sets `pregnant` for RF3 and RF5.<br>No sign-up option sets postmenopause, so the after-menopause half of RF3 cannot fire.<br>Fixed 7 Nov (#83): on the crisis path, Patterns and the check-in result screen show her other red flags under the support card, as Home does; never the self-harm card or a score (`tests/test_hazard_actions.py`).<br>**In the assistant:** held-out round 5 gave 998 guidance for 24 of 32 emergencies (13 of 16 English, 11 of 16 Arabic), with word checks only. Issue #65: "I am bleeding through a pad every hour and feel faint" got no 998 reply from the word checks (fixed by PR #71, merged 7 Nov). CI's 15 of 15 red-flag score comes from the fixed 60-question set, which is not held out. | **Rules:** `RF1_heavy_bleeding_with_dizziness`, `RF2_severe_sudden_pain_possible_pregnancy`, `RF3_postmenopausal_or_pregnancy_bleeding`, `RF4_SELF_HARM_THOUGHTS`, `RF5_PREGNANCY_WARNING_SIGNS`, `RF6_POSTPARTUM_WARNING_SIGNS` in `rules/clinical_rules.yaml`.<br>**Code:** red flags run before any pattern and stay for 14 days with their entry date (`backend/app/rules/engine.py:evaluate`, `backend/app/rules/features.py:day_context`). `backend/app/services/views.py:display_cards` keeps them first. Every urgent card starts with "Call 998" and has a call button (`apps/web/src/components/ui/UrgentCard.tsx:UrgentCard`). In the assistant, `backend/app/agents/safety.py:urgent_kind` also routes some signs the log lacks, such as fluid leaking or sudden swelling in pregnancy. `safety.py:model_check` adds a second check when a model key is set. A 998 strip above the question box never depends on detection (`apps/web/src/components/assistant/Chat.tsx:Chat`).<br>**Tests:** `backend/tests/test_rules.py`: `test_rf1_heavy_bleeding_with_dizziness`, `test_rf1_pins_the_entry_date`, `test_rf2_sudden_severe_pain_with_fever`, `test_rf2_severe_pain_while_trying_to_conceive`, `test_rf2_severe_pain_with_a_late_period`, `test_rf2_severe_pain_in_a_known_pregnancy_with_no_period_logged`, `test_rf3_bleeding_in_pregnancy`, `test_rf4_self_harm_opens_crisis_path_and_hides_mood_card`, `test_rf5_pregnancy_warning_signs`, `test_rf6_after_birth_warning_signs_within_six_weeks`, `test_red_flags_are_listed_before_observations`, `test_every_rule_parses_and_only_uses_known_names`. `backend/tests/test_rule_edges.py::test_edge_case_rule_ids[perimenopause-47-late-period-sudden-pain]`. `backend/tests/test_api.py`: `test_log_with_red_flag_shows_urgent_guidance`, `test_sara_red_flag_first`, `test_epds_item10_opens_crisis_path_without_score`, `test_clinician_sees_only_consented_patients` (a red-flag record is listed first). `backend/tests/test_rag_eval.py::test_ai_eval_thresholds`. `backend/tests/test_safety_routing.py::test_review_probes_route_as_a_clinician_would`. `backend/tests/test_safety_model.py::test_the_model_adds_urgent_guidance_the_word_checks_miss`.<br>**Browser tests:** `apps/web/e2e/safety.spec.ts`: "Sara's red flag comes before everything else, with 998 one tap away". `apps/web/e2e/ai-choice.spec.ts`: "turning AI off closes the assistant, and turning it on opens it again" (checks the 998 strip). | **High.** Each red flag is tested. But no clinician has signed the rules. A second save on the same day can erase a red-flag sign. The log and the rules miss signs listed in QUESTIONS #49 R2–R4. The assistant missed 8 of 32 held-out emergencies. | Krishna (interim); clinical advisor once recruited (Q18) | 1. Recruit the clinical advisor. QUESTIONS #18 still says "Still recruiting".<br>2. The advisor decides QUESTIONS #49 R2–R4 and the #53 question on pain alone.<br>3. Krishna then adds each agreed sign to the YAML and to the log, with one test per sign. He also lets her change her life stage after sign-up. If the advisor agrees, Atharva moves the red-flag signs out of the folded list.<br>4. Done 7 Nov: PR #71 merged, adding the issue #65 wording to the word checks.<br>5. Atharva opens the log form with the day's saved entry, or Krishna merges a second save into the first. Add one test: heavy flow, then dizziness, saved on the same day, still raises RF1.<br>6. Atharva shows the other red-flag cards on the Patterns screen and the check-in result screen on the crisis path, as Home does. |
| **False alarm** | **In the assistant:** crisis routing is tuned for recall on purpose (module docstring of `backend/app/agents/safety.py`). The model check's prompt says "If unsure, answer true". Held-out round 5 sent 8 of 50 everyday questions to the 998 urgent message: 5 Arabic (h5-055, h5-058, h5-070, h5-072, h5-073) and 3 English (h5-081, h5-086, h5-087). The development rounds sent 3 of 156.<br>**In the app:** any bleeding logged in pregnancy, spotting included, raises two urgent cards: RF3 and RF5. Each card's first line says "Call 998 or go to the nearest emergency department if this is happening now." Any heavy day in the 6 weeks after birth raises RF6. Bleeding is not graded yet (QUESTIONS #49 R3).<br>PR #40 widened RF2 on purpose. Sudden severe pain now raises it for anyone trying to conceive, pregnant, or whose last period started more than 35 days ago.<br>A red flag stays on screen for 14 days after its entry (`red_flag_window_days` in `backend/app/config.py`, set by `RED_FLAG_WINDOW_DAYS`). That window is the QUESTIONS #17 default and is not signed off. | **Code:** negated signs ("no fever") and gum or nose bleeds are set aside before routing (`backend/app/agents/safety.py:urgent_kind`). The model check ignores an unknown urgent kind (`safety.py:model_check`). Urgent texts say "if this is happening now" (`URGENT_TEXT` in `backend/app/agents/assistant.py`, and the urgent card). Each red-flag card shows the date of its entry (`Hit.entry_date` from `backend/app/rules/engine.py:evaluate`, shown by `apps/web/src/components/safety/RedFlagCard.tsx:RedFlagCard`; in the PDF by `backend/app/agents/copy.py:detail`). `backend/app/ai/safety_eval.py:run` counts everyday questions in every round.<br>**Tests:** `backend/tests/test_safety_routing.py::test_review_probes_route_as_a_clinician_would` (includes everyday wording that must stay an answer). `backend/tests/test_safety_model.py`: `test_an_everyday_question_stays_an_answer`, `test_odd_replies_never_invent_a_route_and_lean_to_safety`. `backend/tests/test_rules.py`: `test_rf2_needs_fever_when_pregnancy_is_unlikely`, `test_rf2_late_period_does_not_count_after_menopause`, `test_rf5_counts_a_severe_headache_alone`, `test_rf6_not_after_six_weeks`, `test_red_flag_outside_window_does_not_fire`, `test_rf1_pins_the_entry_date`, `test_persona_gets_expected_observations`. | **Medium.** 8 of 50 held-out everyday questions got a 998 message. That costs her fright and trust. Too many false alarms can teach her to ignore a real one. | Krishna | Run `make safety-eval` once with a model on round 5 and record the result. Before any routing change, have new writers produce a round 6 with everyday near-miss questions. Never tune on round 5. The advisor grades pregnancy bleeding (QUESTIONS #49 R3) and signs off the 14-day window (QUESTIONS #17). |
| **False pattern** | Most thresholds follow cited guidelines. QUESTIONS #49 R8 asks to label the ones with no source as product choices. No clinician has signed the rules file: its header still reads "reviewer: ________".<br>Short or unusual records can trip a rule. PR #40 fixed short regular records (QUESTIONS #48). Krishna approved its 245-day and 35-day bounds in the PR #40 review (QUESTIONS #48, #53). The clinical advisor has not re-checked them.<br>A missing menarche age counts as more than 3 years for adults. Sign-up (`/join`) never asks for it, so this applies to every joined record. Sign-up accepts ages 18 to 60 (`backend/app/api/demo.py:SignupIn`), so no one under 18 can join. But an 18 or 19-year-old whose first period came late may be less than 3 years past it, and is still treated as an adult. The default is pinned in a test for the advisor.<br>`OBS_IRREGULAR_CYCLES` has no hormonal-contraception gate. Only `OBS_NO_PERIOD_90_DAYS` has one. So irregular bleeding logged on hormonal contraception still raises the irregular card, and with acne or hair changes the androgen card too. The app also never records hormonal contraception: sign-up does not ask, and all 8 personas have it set to false. So no joined record can use even the 90-day gate.<br>`OBS_IRREGULAR_CYCLES` has no breastfeeding or after-birth gate, so gaps from a pregnancy count toward fewer than 8 a year (pinned by `test_rule_edges.py` [breastfeeding-no-periods]).<br>Scope is open in QUESTIONS #49 R9: `OBS_NO_PERIOD_90_DAYS` after birth or menopause, and `OBS_POSTPARTUM_MOOD` in pregnancy.<br>Rule results are pinned on 8 personas plus targeted edge cases only. | **Code:** patterns come only from the rules and her own entries, never from a model (`backend/app/rules/expr.py:evaluate`, `backend/app/rules/features.py:compute`). Each card lists the entries behind it. `backend/app/api/quality.py:quality` shows live rule results on the 8 personas.<br>**Tests:** `backend/tests/test_rules.py`: `test_persona_gets_expected_observations`, `test_engine_matches_generator_self_check`, `test_observations_explain_themselves`, `test_supporting_entries_exist_in_her_record`, `test_noura_irregular_evidence_points_at_cycle_starts`, `test_a_short_regular_record_is_not_called_irregular`, `test_cycles_per_year_counts_once_the_record_could_hold_8_cycles`, `test_adolescents_are_excluded_from_the_irregular_pattern`, `test_missing_menarche_age_is_treated_as_more_than_3_years_for_adults`, `test_expressions`, `test_unknown_name_raises`, `test_rule_sources_exist`. `backend/tests/test_rule_edges.py::test_edge_case_rule_ids`: [age-15-two-years-after-menarche], [new-record-5-regular-cycles]. Not a control: [breastfeeding-no-periods] and [hormonal-contraception-irregular-bleeding] pin today's false irregular card (and the androgen card) for the advisor. They detect a change; they do not prevent the hazard. `backend/tests/test_api.py`: `test_insights_cards_explain_themselves`, `test_quality_panel`, `test_a_card_cites_its_own_evidence_first_and_counts_the_rest`. `backend/tests/test_ai_choice.py::test_no_text_reaches_a_model_when_she_turns_ai_off`. | **Medium.** Patterns come only from tested rules and her own entries, never from a model. But no clinician has signed the thresholds, and QUESTIONS #49 R8–R9 are still open. | Krishna (interim); clinical advisor once recruited (Q18) | Once recruited, the advisor checks each threshold, including the PR #40 bounds and the menarche default. The advisor settles QUESTIONS #49 R8 and R9. The advisor says whether the irregular and androgen cards should apply on hormonal contraception, and whether sign-up should ask for menarche age and hormonal contraception. Then the advisor signs the rules file header. The advisor decides the breastfeeding and hormonal-contraception gates shown by `test_rule_edges.py`. |
| **Wrong or frightening wording** | With AI on and a model key set, a model may reword English pattern cards. It may also write assistant answers in English or Arabic. The hosted API sets `LLM_PROVIDER: none` (`render.yaml`), so there the text comes from templates and cited extracts.<br>The diagnostic-word guard is a phrase list (`backend/app/ai/guards.py`), widened 19 Nov (issue #99) to inference and hedging ("your results suggest PCOS", "you seem to have", "it is likely", "you've got", "suffering from") and Arabic «يبدو أنك مصابة», «فيك/عندج», «تدل على», «تعانين من»; each is tied to a condition name so teaching sentences pass (`tests/test_clinical_gaps.py`). It is still a list: new wordings can slip through.<br>Held-out round 5 gave an ordinary answer, without the polite refusal, to 4 of 10 diagnosis requests. It gave an ordinary answer to 6 of 10 medicine questions, instead of the fixed "ask your doctor or pharmacist" reply.<br>On a red-flag card in the app she sees the fixed line from `urgent.action` in `apps/web/messages/en.json`, the short title from `RF_TITLES` and the entry date (`apps/web/src/components/safety/RedFlagCard.tsx`). The red-flag message in `rules/clinical_rules.yaml` is shown in the PDF, not on her card. So for RF5 she is told to go to the nearest emergency department, while the rule's message says her maternity unit. For RF3 she is told to call 998, while the rule's message says a doctor today.<br>No clinician has reviewed the fixed urgent and crisis copy. Still open: a calmer crisis screen (QUESTIONS #47, #49 R5), the androgen card wording (#49 R7), and "ferritin" in the `OBS_HEAVY_WITH_FATIGUE` next step (#35, #49 R1).<br>Latent fault: RF3's short title in `RF_TITLES` (`backend/app/agents/copy.py`) says "Bleeding in pregnancy should be checked today". That is wrong for bleeding after menopause, if that stage is ever offered.<br>Latent fault: if the guard blocks an assistant answer that carried urgent guidance, the urgent sentence is replaced by the "not found" reply. The Call 998 button stays (`backend/app/agents/assistant.py:answer`, `apps/web/src/components/assistant/Chat.tsx:Answer`). | **Code:** `backend/app/ai/guards.py:violations` blocks diagnostic words and scores. `backend/app/agents/pipeline.py:writer` retries a blocked card, then keeps the template. `pipeline.py:verifier` and `pipeline.py:supported` drop sentences whose numbers or words are not in the facts. Red-flag copy is never reworded. `backend/app/agents/assistant.py:answer` swaps a blocked answer for the "not found" reply. On the crisis path no score or mood card is shown (`backend/app/services/views.py:display_cards`). The last eval found 0 banned phrases (`backend/app/ai/eval_results.json`).<br>**Tests:** `backend/tests/test_rules.py`: `test_rule_copy_has_no_banned_phrases`, `test_guard_blocks_diagnostic_language`, `test_guard_allows_kind_reporting_language`. `backend/tests/test_rag_eval.py::test_ai_eval_thresholds`. `backend/tests/test_api.py`: `test_the_crisis_path_never_shows_a_score_or_a_scored_card`, `test_epds_item10_opens_crisis_path_without_score`, `test_clinician_view_sbar_and_ask_the_record`. `backend/tests/test_safety_routing.py`: `test_the_crisis_message_covers_harm_already_done`, `test_the_after_birth_message_fits_a_pregnancy_loss`.<br>**Browser tests:** `apps/web/e2e/safety.spec.ts`: "a self-harm answer opens the support card only (en)". `apps/web/e2e/demo-path.spec.ts`: "the demo path runs end to end in under three minutes". | **Medium.** Diagnostic words and scores are blocked and tested, and the last eval found 0 banned phrases. But no clinician has reviewed the fixed urgent and crisis copy. | Krishna (interim); clinical advisor once recruited (Q18) | Review `URGENT_TEXT` and `MEDICINE_TEXT` in `assistant.py`, the red-flag messages in `rules/clinical_rules.yaml`, `RF_TITLES` in `copy.py`, and the `urgent` and `safety` strings in `apps/web/messages/en.json`. Decide whether her card should show the rule's own message, since RF3 and RF5 differ from the fixed 998 line. Decide QUESTIONS #47 and #49 R1, R5 and R7. Krishna fixes the RF3 title before any postmenopause stage is added, and keeps the urgent sentence when the guard blocks an answer. |
| **A crisis message the assistant misses** | Word checks do not generalise. Held-out round 5 was written by new writers after the last change. It was measured once, with word checks only. It routed 11 of 30 crisis messages: 6 of 15 English and 5 of 15 Arabic. 17 got an ordinary answer. 2 about pills got the medicine reply (QUESTIONS #56).<br>The development rounds, used for tuning, reach 110 of 126.<br>The model's second check (`backend/app/agents/safety.py:model_check`) has never been measured. `backend/app/ai/eval_results.json` has no `heldout_with_model` entry.<br>The check runs only with a model key. `render.yaml` sets `LLM_PROVIDER: none`, so the hosted API uses word checks alone.<br>CI records the held-out numbers but does not fail on them. `test_ai_eval_thresholds` checks only the 60-question set. | **Code:** word checks in `backend/app/agents/assistant.py:_crisis` and `backend/app/agents/safety.py:crisis`, tuned for recall. A hit shows the crisis message only, with 998 (`assistant.py:answer`). The model check can add a crisis route but never remove one, and it reads redacted text (`safety.py:model_check`). The 998 strip above the question box never depends on detection (`apps/web/src/components/assistant/Chat.tsx:Chat`). `backend/app/ai/safety_eval.py:run` (`make safety-eval`) measures the held-out round. In the app, EPDS item 10 above 0 opens the crisis path by rule (`RF4_SELF_HARM_THOUGHTS`), not through the assistant.<br>**Tests:** `backend/tests/test_safety_routing.py`: `test_review_probes_route_as_a_clinician_would`, `test_the_crisis_message_covers_harm_already_done`. `backend/tests/test_safety_model.py`: `test_the_model_routes_a_crisis_the_word_checks_miss`, `test_the_model_can_never_remove_a_route`, `test_a_model_error_leaves_the_word_checks_in_charge`, `test_the_model_sees_redacted_text_only`, `test_odd_replies_never_invent_a_route_and_lean_to_safety`. `backend/tests/test_rag_eval.py::test_ai_eval_thresholds`.<br>**Browser tests:** `apps/web/e2e/ai-choice.spec.ts`: "turning AI off closes the assistant, and turning it on opens it again" (checks the 998 strip). | **High.** Word checks miss 19 of 30 held-out crisis messages. The model check meant to catch them is unmeasured and off in the hosted config. Only the 998 strip that is always on screen covers the gap. | Krishna | Run `make safety-eval` with `LLM_PROVIDER=claude` on round 5 once and record `heldout_with_model`. Then decide whether the hosted API turns the model check on. Settle QUESTIONS #56 with the clinical advisor. |
| **A record shown to the wrong clinic** | She may join from the wrong clinic's invite. She may send the report link to the wrong person.<br>Sign-in uses demo tokens. In DEMO_MODE anyone can open the clinician view from /demo (`backend/app/api/demo.py:login`). So a record she shares with the demo clinician's clinic can be seen by anyone using the demo. Real sign-in is still the first unticked item of the checklist in [docs/07_SECURITY_PRIVACY.md](../07_SECURITY_PRIVACY.md).<br>A share link opens the report for anyone who holds it, for 7 days. Each opening is logged as "share-link", not as a named person.<br>A mistaken change to the row-level security policies would expose records. | **Code:** Postgres row-level security. A clinician sees a record only with an active `care_share` consent to her own clinic (`backend/app/db/schema.sql:clinician_can_see`). Every query runs as the signed-in person (`backend/app/db/__init__.py:session`). Role tokens are signed and checked (`backend/app/security/auth.py:decode`, `auth.py:require`). Sharing at sign-up is off unless she ticks it. Share links use a random token stored hashed, expire after 7 days and can be revoked (`backend/app/api/reports.py:create_share`, `reports.py:_resolve_share`, `reports.py:revoke_share`). The audit log is hash-chained (`backend/app/security/audit.py:record`, `audit.py:verify_chain`).<br>**Tests:** `backend/tests/test_rls.py`: `test_clinician_cannot_read_non_consented_patient`, `test_clinician_of_another_clinic_sees_nothing`, `test_patient_sees_only_herself`, `test_patient_cannot_write_into_another_record`, `test_admin_has_no_row_access_to_health_data`, `test_no_identity_no_data`, `test_audit_log_is_append_only`, `test_schema_works_under_a_non_superuser_owner`. `backend/tests/test_api.py`: `test_auth_required_and_roles_enforced`, `test_clinician_sees_only_consented_patients`, `test_privacy_export_and_consent_revocation`, `test_bad_input_and_unshared_records_get_clear_errors_not_500`, `test_report_pdf_and_share_lifecycle`, `test_expired_share_link`. `backend/tests/test_signup.py`: `test_sharing_with_the_inviting_clinic_puts_her_on_the_clinician_list`, `test_not_sharing_keeps_her_off_the_clinician_list`, `test_sharing_from_privacy_goes_to_her_own_clinic_only`, `test_a_joined_record_is_not_on_the_public_roster`, `test_signup_refuses_what_it_should`. `backend/tests/test_security.py::test_audit_chain_verifies_and_detects_tampering`. | **Medium.** Row-level security is enforced per clinic and tested in CI. But sign-in is demo-only, and a share link works for anyone who holds it. | Krishna | Before any real record, replace the demo login with real sign-in that takes `clinic_id` from the clinic's own staff account (the first item of the docs/07 checklist). Record who opens each share link. |
| **A wrong number in the PDF** | PDF numbers come from her logs and her confirmed lab rows. No test checks a printed number: the tests only check that a PDF is made.<br>Fixed 7 Nov (#84, #90): a converted value's range converts with it, the flag is set in the printed unit before rounding, "<5" stays "<5", the server sets the stored flag from the value she confirms, and one-sided ranges print as "< 5.6" (`tests/test_truth_fixes.py`, `tests/test_rescore_fixes.py`).<br>She is asked to check each row against her paper report before saving.<br>Fixed 7 Nov (#84): the pain card and the PDF name both kinds of day it counts (missed work or study, stayed in bed).<br>The "Generated" date and every "days since" figure use `DEMO_REF_DATE`, not today. A PDF is a snapshot from the moment it was made. | **Code:** `backend/app/reports/pdf.py:build_payload` and `pdf.py:render_html` print numbers from fixed code, with no model. The doctor's wording comes from `backend/app/agents/copy.py:clinician_detail`. `backend/app/agents/pipeline.py:supported` drops model sentences with numbers that are not in the facts. `backend/app/api/patient.py:create_log` checks each entry, and `patient.py:pbac_score` scores the bleeding chart in code. Lab rows are saved only after she confirms them (`patient.py:confirm_document`).<br>**Tests:** `backend/tests/test_api.py`: `test_log_validation`, `test_bad_input_and_unshared_records_get_clear_errors_not_500`, `test_log_with_red_flag_shows_urgent_guidance` (checks a PBAC score of 70), `test_lab_upload_confirm_closes_postpartum_gap`, `test_report_pdf_and_share_lifecycle`, `test_a_card_cites_its_own_evidence_first_and_counts_the_rest`.<br>**Browser tests:** `apps/web/e2e/demo-path.spec.ts`: "the demo path runs end to end in under three minutes". | **Medium.** Printed numbers come from fixed code with no model. But nothing checks them, and lab parsing has two known faults. | Krishna | Fix `extract` so it converts the haemoglobin range with the value and keeps `<` and `>`. Fix the impact label so it matches what is counted (changing the count would change when `OBS_SEVERE_CYCLICAL_PAIN` fires). Add one test that renders `render_html` for each persona and checks the key printed numbers against `features.compute`. |
| **A mistranslated urgent text** | The Arabic urgent and crisis texts are fixed strings written by the team: `URGENT_TEXT` in `backend/app/agents/assistant.py`, `rules/translations_ar.yaml`, `RF_TITLES` in `backend/app/agents/copy.py` and `apps/web/messages/ar.json`.<br>No native speaker or clinician has checked any of them. All 292 rows in [docs/AR_REVIEW.md](../AR_REVIEW.md) have an empty "OK?", "OK" or "Decision" cell.<br>The Arabic words for bleeding, clots and flooding are still undecided (QUESTIONS #49 R6). The validated Arabic EPDS is still missing (QUESTIONS #40).<br>Tests check that Arabic appears, not what it says.<br>All 6 red flags have an Arabic message today. If one is missing, the API's card text falls back to English with no warning (`backend/app/agents/pipeline.py:_template_card`). Her app card does not show that message. It shows the Arabic action line from `apps/web/messages/ar.json` and the Arabic title from `RF_TITLES`. | **Code:** the urgent texts are fixed and never written by a model. Red-flag cards are never reworded (`backend/app/agents/pipeline.py:writer`). The assistant uses `URGENT_TEXT` as written (`backend/app/agents/assistant.py:answer`). Titles come from `backend/app/agents/copy.py:title`. Every urgent card adds the Arabic "Call 998" line and call button from `apps/web/messages/ar.json` (`UrgentCard`). `docs/AR_REVIEW.md` lists each string for review.<br>**Tests:** `backend/tests/test_api.py::test_insights_in_arabic` (checks only that the first card title is in Arabic).<br>**Browser tests:** `apps/web/e2e/safety.spec.ts`: "a self-harm answer opens the support card only (ar)". | **Medium.** The urgent texts are fixed and always carry 998 and a call button. But no native speaker or clinician has checked the Arabic. | Krishna (interim); clinical advisor once recruited (Q18), with a native Arabic speaker | Once recruited, the advisor and a native Arabic speaker sign off the urgent rows and the flagged terms in docs/AR_REVIEW.md (QUESTIONS #49 R6). The advisor supplies the validated Arabic EPDS (QUESTIONS #40). Krishna adds a test that every red flag has an Arabic title and message. |
| **A model outage** | The model API can be down, slow or rate-limited, or it can refuse.<br>The client waits up to 30 s per try, with 2 retries (`backend/app/ai/llm.py:ClaudeProvider`).<br>Home and Insights are server-rendered with a 15 s limit (`apps/web/src/lib/api/server.ts:apiServer`). When a model is configured and her AI switch is on, the API words her English pattern cards with the model before it answers. This also happens for the clinician's record view. So a slow model can turn Home into the error screen and hide her red-flag card. That screen keeps "In an emergency call 998" in its footer text, with no call button.<br>Saving a log also waits for the model. `create_log` re-runs the pipeline, card writer included, before it returns any red flag (`backend/app/api/patient.py:create_log`, `patient.py:_refresh`). So a slow model delays the urgent card after she logs a red-flag sign. If the writer raises an uncaught error, she gets a save error, though her entry was already written.<br>The browser's assistant call and log save have no time limit (`apps/web/src/lib/api/client.ts:apiClient`).<br>Rate limits, status errors, connection errors and timeouts fall back to the template. Any other error in the card writer or the assistant's rewording is not caught, so the request fails.<br>In an outage the model's crisis check is gone. Routing falls back to word checks alone (11 of 30 held-out crisis messages). | **Code:** `backend/app/ai/llm.py:ClaudeProvider.complete_json` returns no answer on those errors, on a refusal or on a cut-off reply. The card then keeps its template (`backend/app/agents/pipeline.py:writer`, `pipeline.py:verifier`). Red-flag cards never go to a model, and the rules never use one (`pipeline.py:signal`). `backend/app/agents/safety.py:model_check` leaves the word checks in charge on any error. The assistant keeps its extractive answer (`backend/app/agents/assistant.py:answer`). `LLM_PROVIDER=none` stops every model call (`llm.py:get_llm`), and `render.yaml` sets it. `/readyz` shows which model is in use (`backend/app/main.py:readyz`).<br>**Tests:** `backend/tests/test_safety_model.py`: `test_a_model_error_leaves_the_word_checks_in_charge`, `test_without_a_model_the_second_check_is_off`, `test_odd_replies_never_invent_a_route_and_lean_to_safety`. `backend/tests/test_demo_safe.py`: `test_tripwire_fires_when_a_model_would_be_used`, `test_none_never_builds_a_model_client_on_the_demo_path`. `backend/tests/test_ai_choice.py::test_no_text_reaches_a_model_when_she_turns_ai_off`.<br>**Browser tests:** `apps/web/e2e/api-down.spec.ts`: "API too slow: the demo roster gives up after the timeout instead of hanging". | **Medium.** Most model failures fall back to the template, and the rules never use a model. But a slow model can push Home past the web's 15 s limit, delay the urgent card after a log save, and hide a red-flag card. | Krishna; Atharva for the browser time limit | Give the model client a total time budget under the web's 15 s limit. Add one test where the model client times out or raises, and check that `/v1/me/home` and `POST /v1/logs` still return her red flags. Atharva gives the browser's assistant call and log save a time limit that ends in the retry message. |

<!--
Note for the PR (not part of the log; safe to delete).
Checked read-only against the repo on 7 Nov 2026. Changes from the A9 inventory:
1. PR #40 is merged (squash commit 109e553), not open. 12c8eb3 is only on its head branch, not in this branch's history.
2. Krishna already approved the 245-day and 35-day bounds in the PR #40 review (QUESTIONS #48, #53). Only the advisor's re-check is open. The comment above USUAL_CYCLE_MAX_DAYS in backend/app/rules/features.py still says "Proposed".
3. docs/AR_REVIEW.md has 292 rows, not 289 (PR #63 added 3). Every review cell is empty.
4. The lab parser needs the report's column layout. "Haemoglobin  130 g/L  120-150" gives 13.0 g/dL, range 120-150, flag L. "130 g/L, 120-150" (with a comma) gives no row.
5. Dizziness, flooding and the flow choice are on the main log form. The other red-flag signs are under "More symptoms".
6. backend/tests/test_rule_edges.py ships in this PR. Its five cases are listed as current controls (Missed red flag and False pattern). The breastfeeding and hormonal-contraception cases pin two false irregular cards for the advisor to decide.
7. Found while checking: issue #65 (still unrouted here) and open PR #71; spotting in pregnancy raises both RF3 and RF5; on Noura's record with on_hormonal_contraception set, OBS_IRREGULAR_CYCLES and OBS_IRREGULAR_PLUS_ANDROGEN still fire; with breastfeeding after a birth, OBS_IRREGULAR_CYCLES fires. Write the last two points in the PR for Krishna (G2). No logic was changed.
8. CHO review, 7 Nov: added the same-day overwrite in the log form, the unread free-text note, the Patterns screen hiding other red flags on the crisis path, the card showing the fixed 998 line instead of the rule's message, the log save waiting on the model, the 18-60 sign-up age with no menarche or contraception question, two Arabic guard gaps and the blocked-urgent-answer fault. Fixed citations for the 14-day window and the entry date. Checked: 109e553 on this branch; issue #65 open; PR #71 open.
-->
